# 1.3 Impedancia del cuerpo humano

Tags: #eli214
SECCIÓN 1.3

## Impedancia del cuerpo humano

Si bien es relativamente sencillo imaginar los caminos por los que se circula una corriente por el cuerpo humano y concebir al cuerpo como una resistencia o una impedancia, es complejo el poder definir con exactitud un valor específico, dado que hay dependencia de una serie de variables dentro de las cuales se pueden ejemplificar:

| * Diferencia de potencial eléctrico.   | * Temperatura ambiente.   | * Superficie de contacto. * Presión de contacto.   |
|----------------------------------------|---------------------------|----------------------------------------------------|
| * Frecuencia.                          | * Temperatura corporal.   | * Pureza de la                                     |
| * Tiempo de exposición.                | * Humedad de la piel.     | epidermis.                                         |

Las diferentes partes del cuerpo humano tales como la piel, los músculos, la sangre; presentan para la corriente eléctrica comportamiento resistivo y capacitivo. Para lo cual, durante el paso de la electricidad, la impedancia equivalente de nuestro cuerpo ( Z T ) se puede resumir aproximadamente a la suma de tres impedancias en serie, de valores no triviales de determinar y normalmente casi innecesario:

Figura 1.6: Esquema eléctrico de la impedancia del cuerpo (UNE-20572-1:1997)


![Diagrama](../../_figures/image_26.png)


La impedancia de la piel varía incluso en un mismo individuo dependiendo de factores externos, con distintos valores para tensiones menores a 50V ca . A partir de ese nivel de tensión, se tiene estadísticamente que la impedancia de la piel decrece rápidamente, llegando a ser muy baja si la piel está perforada o si se perfora o quema por acción de la corriente.

Por efectos prácticos la impedancia interna del cuerpo puede considerarse esencialmente como resistiva, donde por diferencia relativa de sección, la resistencia de brazos y piernas es mucho mayor que la del tronco.

Otra de las variables fundamentales al caracterizar al cuerpo como una impedancia resistiva es la trayectoria de la corriente, definida esencialmente por el tramo más corto entre los dos electrodos que se presenten. La siguiente figura muestra un comparativo

- 1 Impedancia de la piel en la zona de entrada ( Z p 1 ).
- 2 Impedancia interna del cuerpo ( Z i ).
- 3 Impedancia de la piel en la zona de salida ( Z p 2 ).

de la forma aproximada de como cambia la impedancia interna con la trayectoria de la corriente, dando el 100 % a la circulación mano-pie o mano-mano .

Figura 1.7: Impedancia del cuerpo humano como función de la trayectoria (UNE-20572-1:1997)


![Diagrama](../../_figures/image_27.png)


Se presenta a continuación la tabla 1.1 para estimar la impedancia del cuerpo humano con trayectoria mano-mano, con piel seca a superficie de contacto de 50 a 100cm 2 para solicitación alterna de frecuencia industrial ( 50 -60Hz ) y la tabla 1.2 para solicitación en continua.

Tabla 1.1: Estimación de la impedancia del cuerpo humano frente a corriente alterna, trayectoria mano-mano, piel seca, superficie de contacto importante

| Tensión de contacto   | Valores de la impedancia [Ω] no sobrepasadas por el x%de la población   | Valores de la impedancia [Ω] no sobrepasadas por el x%de la población   | Valores de la impedancia [Ω] no sobrepasadas por el x%de la población   |
|-----------------------|-------------------------------------------------------------------------|-------------------------------------------------------------------------|-------------------------------------------------------------------------|
| [V]                   | 5%                                                                      | 50%                                                                     | 95%                                                                     |
| 25                    | 1.750                                                                   | 3.250                                                                   | 6.100                                                                   |
| 50                    | 1.450                                                                   | 2.625                                                                   | 4.375                                                                   |
| 75                    | 1.250                                                                   | 2.200                                                                   | 3.500                                                                   |
| 100                   | 1.200                                                                   | 1.875                                                                   | 3.200                                                                   |
| 125                   | 1.125                                                                   | 1.625                                                                   | 2.875                                                                   |
| 220                   | 1.000                                                                   | 1.350                                                                   | 2.125                                                                   |
| 700                   | 750                                                                     | 1.100                                                                   | 1.550                                                                   |
| 1.000                 | 700                                                                     | 1.050                                                                   | 1.500                                                                   |
| Val. asintótico       | 650                                                                     | 750                                                                     | 850                                                                     |

Tabla 1.2: Estimación de la impedancia del cuerpo humano frente a corriente continua, trayectoria mano-mano, piel seca, superficie de contacto importante

| Tensión de contacto   | Valores de la impedancia [Ω] no sobrepasadas por el x%de la población   | Valores de la impedancia [Ω] no sobrepasadas por el x%de la población   | Valores de la impedancia [Ω] no sobrepasadas por el x%de la población   |
|-----------------------|-------------------------------------------------------------------------|-------------------------------------------------------------------------|-------------------------------------------------------------------------|
| [V]                   | 5%                                                                      | 50%                                                                     | 95%                                                                     |
| 25                    | 2.200                                                                   | 3.875                                                                   | 8.800                                                                   |
| 50                    | 1.750                                                                   | 2.990                                                                   | 5.300                                                                   |
| 75                    | 1.510                                                                   | 2.470                                                                   | 4.000                                                                   |
| 100                   | 1.340                                                                   | 2.070                                                                   | 3.400                                                                   |
| 125                   | 1.230                                                                   | 1.750                                                                   | 3.000                                                                   |
| 220                   | 1.000                                                                   | 1.350                                                                   | 2.125                                                                   |
| 700                   | 750                                                                     | 1.100                                                                   | 1.550                                                                   |
| 1.000                 | 700                                                                     | 1.050                                                                   | 1.500                                                                   |
| Val. asintótico       | 650                                                                     | 750                                                                     | 850                                                                     |

En la figura siguiente se muestra el comportamiento de la impedancia del cuerpo en función de la tensión y la superficie de contacto.

Figura 1.8: Impedancia del cuerpo humano como función de la tensión ( 50Hz ) y la superficie


![Diagrama](../../_figures/image_28.png)


donde:

A: superficie 8 . 000mm 2 .

B: superficie 1 . 000mm 2 .

C: superficie 100mm 2 .

D: superficie 10mm 2

.

E: superficie 1mm 2 .

Finalmente en la figura 1.9, se aprecia una caracterización del valor de la impedancia del cuerpo humano en función de la tensión y la frecuencia.

Figura 1.9: Impedancia del cuerpo humano como función de la tensión y la frecuencia


![Diagrama](../../_figures/image_29.png)


